(* Auto-generated by st_gen 0.1.0 from ctown.inp + ctown_plcs.yaml
   Topology: ctown   PLC: PLC1
   SURROGATE Structured Text: reconstructed by st_gen from the EPANET INP model
   and a DHALSIM-style plcs.yaml. This is NOT the original vendor or benchmark
   PLC source code and must not be presented as such.
   Upstream: DHALSIM https://github.com/Critical-Infrastructure-Systems-Lab/DHALSIM @ 51a5e00f65cdd666b9aec10d3c928ea40ad1b53d
   DO NOT EDIT. *)

PROGRAM PLC1
VAR_INPUT
    T1 : REAL;            (* sourced from PLC2 *)
END_VAR
VAR_OUTPUT
    PU1 : BOOL;
    PU2 : BOOL;
END_VAR
VAR
    PU1_State : INT := 0;
    PU2_State : INT := 1;
END_VAR

(* ----- FSM for actuator PU1 ----- *)
CASE PU1_State OF
    0:  (* CLOSED *)
        PU1 := FALSE;
        IF T1 < 4 THEN
            PU1_State := 1;
        END_IF;
    1:  (* OPEN *)
        PU1 := TRUE;
        IF T1 > 6.3 THEN
            PU1_State := 0;
        END_IF;
END_CASE;

(* ----- FSM for actuator PU2 ----- *)
CASE PU2_State OF
    0:  (* CLOSED *)
        PU2 := FALSE;
        IF T1 < 1 THEN
            PU2_State := 1;
        END_IF;
    1:  (* OPEN *)
        PU2 := TRUE;
        IF T1 > 4.5 THEN
            PU2_State := 0;
        END_IF;
END_CASE;

END_PROGRAM
