(* Auto-generated by st_gen 0.1.0 from ctown.inp + ctown_plcs.yaml
   Topology: ctown   PLC: PLC5
   SURROGATE Structured Text: reconstructed by st_gen from the EPANET INP model
   and a DHALSIM-style plcs.yaml. This is NOT the original vendor or benchmark
   PLC source code and must not be presented as such.
   Upstream: DHALSIM https://github.com/Critical-Infrastructure-Systems-Lab/DHALSIM @ 51a5e00f65cdd666b9aec10d3c928ea40ad1b53d
   DO NOT EDIT. *)

PROGRAM PLC5
VAR_INPUT
    T5 : REAL;            (* sourced from PLC7 *)
    T7 : REAL;            (* sourced from PLC9 *)
END_VAR
VAR_OUTPUT
    PU8 : BOOL;
    PU10 : BOOL;
    PU11 : BOOL;
END_VAR
VAR
    PU8_State : INT := 0;
    PU10_State : INT := 0;
    PU11_State : INT := 0;
END_VAR

(* ----- FSM for actuator PU8 ----- *)
CASE PU8_State OF
    0:  (* CLOSED *)
        PU8 := FALSE;
        IF T5 < 1.5 THEN
            PU8_State := 1;
        END_IF;
    1:  (* OPEN *)
        PU8 := TRUE;
        IF T5 > 4 THEN
            PU8_State := 0;
        END_IF;
END_CASE;

(* ----- FSM for actuator PU10 ----- *)
CASE PU10_State OF
    0:  (* CLOSED *)
        PU10 := FALSE;
        IF T7 < 1.5 THEN
            PU10_State := 1;
        END_IF;
    1:  (* OPEN *)
        PU10 := TRUE;
        IF T7 > 4.8 THEN
            PU10_State := 0;
        END_IF;
END_CASE;

(* ----- FSM for actuator PU11 ----- *)
CASE PU11_State OF
    0:  (* CLOSED *)
        PU11 := FALSE;
        IF T7 < 0.5 THEN
            PU11_State := 1;
        END_IF;
    1:  (* OPEN *)
        PU11 := TRUE;
        IF T7 > 3 THEN
            PU11_State := 0;
        END_IF;
END_CASE;

END_PROGRAM
